within OpenIPSL.Electrical.Controls.IEEE_CIGRE.GFM.Components;
model EMTPTransformerZeroSeq "Three-phase wye-grounded/delta transformer with resistive delta closure and secondary voltage sensors"
  parameter Modelica.Units.SI.ApparentPower Sbase=1e8 "Rating of the three-phase transformer";
  parameter Modelica.Units.SI.Frequency f=60 "Nominal frequency";
  parameter Modelica.Units.SI.Frequency f_cut=1000 "Cut-off frequency of the filters in the single-phase units";
  parameter Modelica.Units.SI.Voltage Winding1Voltage=230e3 "Rated line-to-line voltage of winding 1 (wye, pins Ay, By, Cy)";
  parameter Modelica.Units.SI.Voltage Winding2Voltage=6.5e3 "Rated line-to-line voltage of winding 2 (delta, pins Ad, Bd, Cd)";
  parameter OpenIPSL.Types.PerUnit WindingR_pu=0.00375 "Winding resistance (pu on Sbase)";
  parameter OpenIPSL.Types.PerUnit WindingX_pu=0.15 "Winding reactance (pu on Sbase)";
  parameter Real D=0.9 "Share of the winding impedance placed on winding 1 (the rest is not modelled)";
  final parameter Modelica.Units.SI.Impedance Zbase1=Winding1Voltage^2/Sbase "Base impedance of winding 1";
  final parameter Real Ratio=sqrt(3)*Winding2Voltage/Winding1Voltage "Voltage ratio of each single-phase unit, winding 2 line-to-line over winding 1 phase-to-ground";
  final parameter Modelica.Units.SI.Resistance Rp=D*WindingR_pu*Zbase1 "Series resistance on winding 1";
  final parameter Modelica.Units.SI.Inductance Lp=D*WindingX_pu*Zbase1/(2*Modelica.Constants.pi*f) "Series inductance on winding 1";
  Modelica.Electrical.Analog.Interfaces.Pin Cy "Phase C of winding 1 (wye, grounded neutral)"
    annotation (Placement(transformation(extent={{-108,50},{-88,70}})));
  Modelica.Electrical.Analog.Interfaces.Pin By "Phase B of winding 1 (wye, grounded neutral)"
    annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
  Modelica.Electrical.Analog.Interfaces.Pin Ay "Phase A of winding 1 (wye, grounded neutral)"
    annotation (Placement(transformation(extent={{-110,-70},{-90,-50}})));
  Modelica.Electrical.Analog.Interfaces.Pin Cd "Phase C of winding 2 (delta)"
    annotation (Placement(transformation(extent={{170,50},{190,70}})));
  Modelica.Electrical.Analog.Interfaces.Pin Bd "Phase B of winding 2 (delta)"
    annotation (Placement(transformation(extent={{170,-10},{190,10}})));
  Modelica.Electrical.Analog.Interfaces.Pin Ad "Phase A of winding 2 (delta)"
    annotation (Placement(transformation(extent={{170,-70},{190,-50}})));
  TransformerSubcircuitZeroZsec
               tFsubcircuitZeroZsec(
    n=Ratio,
    Lp=Lp,
    Rp=Rp,
    f_cut=f_cut)
           annotation (Placement(transformation(extent={{-10,40},{10,60}})));
  TransformerSubcircuitZeroZsec
               tFsubcircuitZeroZsec1(
    n=Ratio,
    Lp=Lp,
    Rp=Rp,
    f_cut=f_cut)
           annotation (Placement(transformation(extent={{-10,-20},{10,0}})));
  TransformerSubcircuitZeroZsec
               tFsubcircuitZeroZsec2(
    n=Ratio,
    Lp=Lp,
    Rp=Rp,
    f_cut=f_cut)
           annotation (Placement(transformation(extent={{-10,-80},{10,-60}})));
  Modelica.Electrical.Analog.Basic.Ground ground
    annotation (Placement(transformation(extent={{-46,-100},{-26,-80}})));
  Modelica.Electrical.Analog.Sensors.VoltageSensor VPrimABLL "Line-to-line voltage A-B of winding 1" annotation (
      Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={-70,-30})));
  parameter SI.Resistance Rtf_delta=0.5 "Resistance in series with each delta branch";
  Modelica.Electrical.Analog.Basic.Resistor Rcb(R=Rtf_delta) annotation (
      Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={16,20})));
  Modelica.Electrical.Analog.Basic.Resistor Rba(R=Rtf_delta) annotation (
      Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={16,-38})));
  Modelica.Electrical.Analog.Basic.Resistor Rac(R=Rtf_delta) annotation (
      Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={32,-38})));
  Modelica.Electrical.Analog.Sensors.VoltageSensor VSecABLL "Line-to-line voltage A-B of winding 2" annotation (
      Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={56,-38})));
  Modelica.Electrical.Analog.Sensors.VoltageSensor VSecBCLL1 "Line-to-line voltage B-C of winding 2"
                                                            annotation (
      Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={56,32})));
  Modelica.Electrical.Analog.Sensors.VoltageSensor VSecABLL1 "Line-to-line voltage C-A of winding 2"
                                                            annotation (
      Placement(transformation(
        extent={{10,-10},{-10,10}},
        rotation=90,
        origin={74,-14})));
  Modelica.Blocks.Math.Add3 VabcSum "Sum of the three line-to-line voltages of winding 2 (zero without zero-sequence error)"
    annotation (Placement(transformation(extent={{102,14},{122,34}})));
  Modelica.Electrical.Analog.Sensors.CurrentSensor Bcurrent "Phase B current of winding 2"
    annotation (Placement(transformation(extent={{132,-10},{152,10}})));
equation
  connect(Cy, tFsubcircuitZeroZsec.pin_p)
    annotation (Line(points={{-98,60},{-10,60}}, color={0,0,255}));
  connect(By, tFsubcircuitZeroZsec1.pin_p)
    annotation (Line(points={{-100,0},{-10,0}}, color={0,0,255}));
  connect(Ay, tFsubcircuitZeroZsec2.pin_p)
    annotation (Line(points={{-100,-60},{-10,-60}}, color={0,0,255}));
  connect(tFsubcircuitZeroZsec1.pin_n, tFsubcircuitZeroZsec2.pin_n)
    annotation (Line(points={{-10,-20},{-36,-20},{-36,-80},{-10,-80}},
        color={0,0,255}));
  connect(tFsubcircuitZeroZsec.pin_n, tFsubcircuitZeroZsec1.pin_n)
    annotation (Line(points={{-10,40},{-36,40},{-36,-20},{-10,-20}},
        color={0,0,255}));
  connect(tFsubcircuitZeroZsec1.pin_n, ground.p) annotation (Line(points=
          {{-10,-20},{-36,-20},{-36,-80}}, color={0,0,255}));
  connect(tFsubcircuitZeroZsec.pin_p1, Cd)
    annotation (Line(points={{10,60},{180,60}}, color={0,0,255}));
  connect(tFsubcircuitZeroZsec2.pin_p1, Ad)
    annotation (Line(points={{10,-60},{180,-60}}, color={0,0,255}));
  connect(VPrimABLL.p, tFsubcircuitZeroZsec2.pin_p) annotation (Line(
        points={{-70,-40},{-70,-60},{-10,-60}}, color={0,0,255}));
  connect(VPrimABLL.n, tFsubcircuitZeroZsec1.pin_p) annotation (Line(
        points={{-70,-20},{-70,0},{-10,0}}, color={0,0,255}));
  connect(VSecABLL.p, Ad) annotation (Line(points={{56,-48},{56,-60},{180,
          -60}}, color={0,0,255}));
  connect(VSecBCLL1.n, Cd) annotation (Line(points={{56,42},{56,60},{180,
          60}}, color={0,0,255}));
  connect(VSecABLL1.p, Cd) annotation (Line(points={{74,-4},{74,60},{180,
          60}}, color={0,0,255}));
  connect(VSecABLL1.n, Ad) annotation (Line(points={{74,-24},{74,-60},{
          180,-60}}, color={0,0,255}));
  connect(VSecBCLL1.v, VabcSum.u1)
    annotation (Line(points={{67,32},{100,32}}, color={0,0,127}));
  connect(VSecABLL1.v, VabcSum.u2) annotation (Line(points={{85,-14},{86,
          -14},{86,24},{100,24}}, color={0,0,127}));
  connect(VSecABLL.v, VabcSum.u3) annotation (Line(points={{67,-38},{92,
          -38},{92,16},{100,16}}, color={0,0,127}));
  connect(tFsubcircuitZeroZsec1.pin_n1, Rba.n) annotation (Line(points={{
          10,-20},{16,-20},{16,-28}}, color={0,0,255}));
  connect(tFsubcircuitZeroZsec.pin_n1, Rcb.n)
    annotation (Line(points={{10,40},{16,40},{16,30}}, color={0,0,255}));
  connect(Rba.p, Ad) annotation (Line(points={{16,-48},{16,-60},{180,-60}},
        color={0,0,255}));
  connect(Rac.p, tFsubcircuitZeroZsec2.pin_n1) annotation (Line(points={{
          32,-48},{32,-80},{10,-80}}, color={0,0,255}));
  connect(Rac.n, Cd) annotation (Line(points={{32,-28},{34,-28},{34,60},{
          180,60}}, color={0,0,255}));
  connect(Bcurrent.p, tFsubcircuitZeroZsec1.pin_p1)
    annotation (Line(points={{132,0},{10,0}}, color={0,0,255}));
  connect(Bcurrent.n, Bd)
    annotation (Line(points={{152,0},{180,0}}, color={0,0,255}));
  connect(Rcb.p, tFsubcircuitZeroZsec1.pin_p1)
    annotation (Line(points={{16,10},{16,0},{10,0}}, color={0,0,255}));
  connect(VSecBCLL1.p, tFsubcircuitZeroZsec1.pin_p1)
    annotation (Line(points={{56,22},{56,0},{10,0}}, color={0,0,255}));
  connect(VSecABLL.n, tFsubcircuitZeroZsec1.pin_p1)
    annotation (Line(points={{56,-28},{56,0},{10,0}}, color={0,0,255}));
  annotation (Documentation(info="<html>
<p>
Three-phase two-winding transformer used by the figure tests of the 2026 papers: winding 1 (pins <code>Ay</code>,
<code>By</code>, <code>Cy</code>) is a wye with solidly grounded neutral, winding 2 (pins <code>Ad</code>,
<code>Bd</code>, <code>Cd</code>) a delta closed through the resistances <code>Rcb</code>, <code>Rba</code> and
<code>Rac</code> (all <code>Rtf_delta</code>). Each phase is a
<a href=\"modelica://OpenIPSL.Electrical.Controls.IEEE_CIGRE.GFM.Components.TransformerSubcircuitZeroZsec\">TransformerSubcircuitZeroZsec</a>
with ratio <code>sqrt(3)*Winding2Voltage/Winding1Voltage</code> and the series impedance
<code>D*(WindingR_pu + j*WindingX_pu)</code> on the winding 1 base; the share <code>1 - D</code> belonging to winding 2 is
not modelled. The delta has no ground of its own; the converter's filter provides the reference in the tests.
Line-to-line voltage sensors on winding 2, their sum <code>VabcSum.y</code> and the phase B current
<code>Bcurrent.i</code> are available for plots.
</p>
<p>
Ported from <code>GridComponents.EMTPtransformerZeroSeq</code> of <a href=\"https://github.com/OpenIPSL/OpenIPSL/pull/362\">OpenIPSL pull request #362</a>: renamed, the unused parameters
<code>GroundingResistance</code>, <code>Zbase2</code>, <code>Rs</code> and <code>Ls</code> removed, derived
parameters made <code>final</code>, the self-connection <code>connect(Bd, Bd)</code> removed and the copied
descriptions corrected.
</p>
</html>"),
    Icon(coordinateSystem(preserveAspectRatio=false, extent={{
            -100,-100},{180,100}}),                             graphics={
        Ellipse(
          extent={{-80,46},{10,-44}},
          lineColor={28,108,200},
          lineThickness=0.5),
        Ellipse(
          extent={{-10,46},{80,-44}},
          lineColor={28,108,200},
          lineThickness=0.5),
        Line(
          points={{-40,12}},
          color={28,108,200},
          thickness=0.5),
        Line(
          points={{34,-12},{54,0}},
          color={238,46,47},
          thickness=0.5),
        Line(
          points={{34,-12},{34,12}},
          color={28,108,200},
          thickness=0.5),
        Line(
          points={{34,12},{54,0}},
          color={0,140,72},
          thickness=0.5),
        Line(
          points={{-40,0},{-40,24}},
          color={28,108,200},
          thickness=0.5),
        Line(
          points={{-40,0},{-20,-12}},
          color={0,140,72},
          thickness=0.5),
        Line(
          points={{-60,-12},{-40,0}},
          color={238,46,47},
          thickness=0.5),
        Line(
          points={{-40,0},{-28,0}},
          color={0,0,0},
          thickness=0.5),
        Line(
          points={{-28,0},{-28,-18}},
          color={0,0,0},
          thickness=0.5),
        Line(
          points={{-38,-18},{-20,-18},{-22,-18}},
          color={0,0,0},
          thickness=0.5),
        Line(
          points={{-34,-22},{-22,-22}},
          color={0,0,0},
          thickness=0.5),
        Line(
          points={{-32,-26},{-24,-26}},
          color={0,0,0},
          thickness=0.5),
        Text(
          extent={{-50,44},{-24,20}},
          textColor={0,0,0},
          textString="1"),
        Text(
          extent={{22,44},{48,20}},
          textColor={0,0,0},
          textString="2"),
        Line(
          points={{-98,60}},
          color={28,108,200},
          thickness=0.5),
        Line(points={{-98,62}}, color={0,140,72}),
        Line(
          points={{-96,60},{-80,60},{-60,38}},
          color={0,140,72},
          thickness=0.5),
        Line(
          points={{184,60},{80,60},{60,38}},
          color={0,140,72},
          thickness=0.5),
        Line(
          points={{-88,0}},
          color={28,108,200},
          thickness=0.5),
        Line(
          points={{-90,0},{-80,0}},
          color={28,108,200},
          thickness=0.5),
        Line(
          points={{180,0},{80,0}},
          color={28,108,200},
          thickness=0.5),
        Line(
          points={{-90,-60},{-80,-60},{-58,-38}},
          color={238,46,47},
          thickness=0.5),
        Line(
          points={{182,-60},{80,-60},{58,-38}},
          color={238,46,47},
          thickness=0.5)}), Diagram(coordinateSystem(preserveAspectRatio=false, extent={
            {-100,-100},{180,100}})));
end EMTPTransformerZeroSeq;
