within OpenIPSL.Electrical.Machines.PSSE;
model GENSAL "SALIENT POLE GENERATOR MODEL (QUADRATIC SATURATION ON D-AXIS)"
  extends Icons.VerifiedModel;
  // Import of Dependencies
  import OpenIPSL.NonElectrical.Functions.SE;
  import Complex;
  import Modelica.ComplexMath.arg;
  import Modelica.ComplexMath.real;
  import Modelica.ComplexMath.imag;
  import Modelica.ComplexMath.conj;
  import Modelica.ComplexMath.fromPolar;
  import Modelica.ComplexMath.j;
  //Extending machine base class
  extends BaseClasses.baseMachine(
    EFD(start=efd0),
    XADIFD(start=efd0),
    PMECH(start=pm0),
    delta(start=delta0, fixed=true),
    id(start=id0),
    iq(start=iq0),
    ud(start=ud0),
    uq(start=uq0),
    Te(start=pm0));
  Types.PerUnit Epq(start=Epq0) "q-axis voltage behind transient reactance";
  Types.PerUnit PSIkd(start=PSIkd0) "d-axis rotor flux linkage";
  Types.PerUnit PSIppq(start=PSIppq0) "q-axis subtransient flux linkage";
  Types.PerUnit PSIppd(start=PSIppd0) "d-axis subtransient flux linkage";
  Types.PerUnit PSId(start=PSId0) "d-axis flux linkage";
  Types.PerUnit PSIq(start=PSIq0) "q-axis flux linkage";
  Types.PerUnit XadIfd(start=efd0) "Machine field current";
protected
  parameter Complex Zs=Complex(R_a,Xppd) "Equivalent impedance";
  parameter Complex VT=Complex(v_0*cos(angle_0),v_0*sin(angle_0))
    "Complex terminal voltage";
  parameter Complex S=Complex(p0,q0) "Complex power on machine base";
  parameter Complex It=Complex(real(S/VT),-imag(S/VT))
    "Complex current, machine base";
  parameter Complex Is=Complex(real(It + VT/Zs),imag(It + VT/Zs))
    "Equivalent internal current source";
  parameter Complex PSIpp0=Complex(real(Zs*Is),imag(Zs*Is))
    "Sub-transient flux linkage in stator reference frame";
  parameter Complex a=Complex(0.0,(Xq - Xppd));
  parameter Complex Epqp=Complex(real(PSIpp0 + a*It),imag(PSIpp0 + a*It));
  parameter Real delta0=arg(Epqp) "rotor angle in radians";
  parameter Complex DQ_dq=Complex(cos(delta0),-sin(delta0)) "Parks transformation";
  parameter Complex I_dq=Complex(real(It*DQ_dq), -imag(It*DQ_dq));
  //Initialization of current and voltage components in synchronous reference frame.
  parameter Types.PerUnit iq0=real(I_dq) "q-axis component of initial current";
  parameter Types.PerUnit id0=imag(I_dq) "d-axis component of initial current";
  parameter Types.PerUnit ud0=v_0*cos(angle_0 - delta0 + C.pi/2)
    "d-axis component of initial voltage";
  parameter Types.PerUnit uq0=v_0*sin(angle_0 - delta0 + C.pi/2)
    "q-axis component of initial voltage";
  parameter Complex PSIpp0_dq=Complex(real(PSIpp0*DQ_dq),imag(PSIpp0*DQ_dq))
    "Flux linkage in rotor reference frame";
  parameter Types.PerUnit PSIppq0=-imag(PSIpp0_dq)
    "q-axis component of the sub-transient flux linkage";
  parameter Types.PerUnit PSIppd0=real(PSIpp0_dq)
    "d-axis component of the sub-transient flux linkage";
  parameter Types.PerUnit PSIkd0=(PSIppd0 - (Xpd - Xl)*K3d*id0)/(K3d + K4d)
    "d-axis initial rotor flux linkage";
  parameter Types.PerUnit PSId0=PSIppd0 - Xppd*id0;
  parameter Types.PerUnit PSIq0=(-PSIppq0) - Xppq*iq0;
  //Initialization mechanical power and field voltage.
  parameter Types.PerUnit Epq0=uq0 + Xpd*id0 + R_a*iq0;
  parameter Real dsat=SE(
      Epq0,
      S10,
      S12,
      1,
      1.2);
  parameter Types.PerUnit efd0=Epq0*(1 + dsat) + (Xd - Xpd)*id0
    "Initial field voltage magnitude";
  parameter Types.PerUnit pm0=p0 + R_a*iq0*iq0 + R_a*id0*id0
    "Initial mechanical power (machine base)";
  // Constants
  parameter Real K1d=(Xpd - Xppd)*(Xd - Xpd)/(Xpd - Xl)^2;
  parameter Real K2d=(Xpd - Xl)*(Xppd - Xl)/(Xpd - Xppd);
  parameter Real K3d=(Xppd - Xl)/(Xpd - Xl);
  parameter Real K4d=(Xpd - Xppd)/(Xpd - Xl);
initial equation
  der(Epq) = 0;
  der(PSIkd) = 0;
  der(PSIppq) = 0;
equation
  //Interfacing outputs with the internal variables
  XADIFD = XadIfd;
  PMECH0 = pm0;
  EFD0 = efd0;
  ISORCE = XadIfd;
  der(Epq) = 1/Tpd0*(EFD - XadIfd);
  der(PSIkd) = 1/Tppd0*(Epq - PSIkd - (Xpd - Xl)*id);
  der(PSIppq) = 1/Tppq0*((-PSIppq) + (Xq - Xppq)*iq);
  PSIppd = Epq*K3d + PSIkd*K4d;
  PSId = PSIppd - Xppd*id;
  PSIq = (-PSIppq) - Xppq*iq;
  XadIfd = K1d*(Epq - PSIkd - (Xpd - Xl)*id) + (Xd - Xpd)*id + (SE(
    Epq,
    S10,
    S12,
    1,
    1.2) + 1)*Epq;
  Te = PSId*iq - PSIq*id;
  ud = (-PSIq) - R_a*id;
  uq = PSId - R_a*iq;
  annotation (
    Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
            100}}), graphics={Text(
          extent={{-58,62},{52,-64}},
          textColor={0,0,255},
          textString="GENSAL")}),
    Documentation(info="<html>Salient Pole Generator represented by equal mutual inductance rotor modeling.</html>",
    revisions="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td><p>PSS&reg;E Manual</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>2020-09</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Mengjia Zhang, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p>see <a href=\"modelica://OpenIPSL.UsersGuide.Contact\">UsersGuide.Contact</a></p></td>
</tr>
</table>
</html>"));
end GENSAL;
