within OpenIPSL.Electrical.Renewables.PSSE.RenewableGeneratorConverter;
package BaseClasses "Base classes for renewable energy generator/converter models from PSSE"
  extends Modelica.Icons.BasesPackage;
  partial model baseRenewableGenerator
    "Base renewable generator/converter for PSSE models"
    import Complex;
    import Modelica.ComplexMath.arg;
    import Modelica.ComplexMath.real;
    import Modelica.ComplexMath.imag;
    import Modelica.ComplexMath.conj;
    import Modelica.Blocks.Interfaces.*;
    parameter OpenIPSL.Types.ApparentPower M_b=SysData.S_b "Machine base power" annotation (Dialog(group="Power flow data"));
    extends OpenIPSL.Electrical.Essentials.pfComponent(
      final enabledisplayPF=false,
      final enablefn=false,
      final enableV_b=false,
      final enableangle_0=true,
      final enablev_0=true,
      final enableQ_0=true,
      final enableP_0=true,
      final enableS_b=true);

    // Set of Model Parameters
    parameter Modelica.Units.SI.Time Tg = 0.02 "Converter time constant (s)" annotation (Dialog(group="Input Parameters"));
    parameter OpenIPSL.Types.PerUnit rrpwr = 10 "Low Voltage Power Logic (LVPL) ramp rate limit (pu/s)" annotation (Dialog(group="Input Parameters"));
    parameter OpenIPSL.Types.PerUnit Brkpt = 0.9 "LVPL characteristic voltage 2 (pu)" annotation (Dialog(group="Input Parameters"));
    parameter OpenIPSL.Types.PerUnit Zerox = 0.5 "LVPL characteristic voltage 1 (pu)" annotation (Dialog(group="Input Parameters"));
    parameter OpenIPSL.Types.PerUnit Lvpl1 = 1.22 "LVPL gain (pu)" annotation (Dialog(group="Input Parameters"));
    parameter OpenIPSL.Types.PerUnit Volim = 1.2 "Voltage limit (pu) for high voltage reactive current management" annotation (Dialog(group="Input Parameters"));
    parameter OpenIPSL.Types.PerUnit lvpnt1 = 0.8 "High voltage point for low voltage active current management (pu)" annotation (Dialog(group="Input Parameters"));
    parameter OpenIPSL.Types.PerUnit lvpnt0 = 0.4 "Low voltage point for low voltage active current management (pu)" annotation (Dialog(group="Input Parameters"));
    parameter OpenIPSL.Types.PerUnit Iolim = -1.3 "Current limit (pu) for high voltage reactive current management (specified as a negative value)" annotation (Dialog(group="Input Parameters"));
    parameter Modelica.Units.SI.Time Tfltr = 0.02 "Voltage filter time constant for low voltage active current management (s)" annotation (Dialog(group="Input Parameters"));
    parameter Real Khv = 0.7 "Overvoltage compensation gain used in the high voltage reactive current management" annotation (Dialog(group="Input Parameters"));
    parameter OpenIPSL.Types.PerUnit Iqrmax = 9999 "Upper limit on rate of change for reactive current (pu/s)" annotation (Dialog(group="Input Parameters"));
    parameter OpenIPSL.Types.PerUnit Iqrmin = -9999 "Lower limit on rate of change for reactive current (pu/s)" annotation (Dialog(group="Input Parameters"));

    parameter Boolean Lvplsw=true "Enable (True) or disable (False) low voltage power logic." annotation (Dialog(tab="Controls"));

    OpenIPSL.Interfaces.PwPin p(
      vr(start=vr0),
      vi(start=vi0),
      ir(start=-ir0*CoB),
      ii(start=-ii0*CoB)) annotation (Placement(transformation(extent={{130,-10},{150,10}}),
                            iconTransformation(extent={{130,-10},{150,10}})));
    Modelica.Blocks.Interfaces.RealInput Iqcmd(start=-Iq0)
      annotation (Placement(transformation(extent={{-180,60},{-140,100}}),
          iconTransformation(extent={{-180,50},{-140,90}})));
    Modelica.Blocks.Interfaces.RealInput Ipcmd(start=Ip0)
      annotation (Placement(transformation(extent={{-180,-80},{-140,-40}}),
          iconTransformation(extent={{-180,-90},{-140,-50}})));
    Modelica.Blocks.Interfaces.RealOutput IQ0 annotation (Placement(
          transformation(
          extent={{-10,-10},{10,10}},
          rotation=270,
          origin={-120,-150}),iconTransformation(
          extent={{-10,-10},{10,10}},
          rotation=270,
          origin={-120,-150})));
    Modelica.Blocks.Interfaces.RealOutput IP0 annotation (Placement(
          transformation(
          extent={{-10,-10},{10,10}},
          rotation=270,
          origin={-60,-150}), iconTransformation(
          extent={{-10,-10},{10,10}},
          rotation=270,
          origin={-60,-150})));
    Modelica.Blocks.Interfaces.RealOutput V_0 annotation (Placement(
          transformation(
          extent={{-10,-10},{10,10}},
          rotation=270,
          origin={0,-150})));
    Modelica.Blocks.Interfaces.RealOutput q_0 annotation (Placement(
          transformation(
          extent={{-10,-10},{10,10}},
          rotation=270,
          origin={60,-150})));
    Modelica.Blocks.Interfaces.RealOutput p_0 annotation (Placement(
          transformation(
          extent={{-10,-10},{10,10}},
          rotation=270,
          origin={120,-150})));
    Modelica.Blocks.Interfaces.RealOutput V_t annotation (Placement(
          transformation(
          extent={{-10,-10},{10,10}},
          rotation=90,
          origin={-90,150}), iconTransformation(extent={{-10,-10},{10,10}},
            origin={-90,150},
          rotation=90)));
    Modelica.Blocks.Interfaces.RealOutput Pgen "Value of Real output"
      annotation (Placement(transformation(
          extent={{-10,-10},{10,10}},
          rotation=90,
          origin={0,150}),   iconTransformation(
          extent={{-10,-10},{10,10}},
          rotation=90,
          origin={0,150})));
    Modelica.Blocks.Interfaces.RealOutput Qgen "Value of Real output"
      annotation (Placement(transformation(
          extent={{-10,-10},{10,10}},
          rotation=90,
          origin={90,150}),  iconTransformation(
          extent={{-10,-10},{10,10}},
          rotation=90,
          origin={90,150})));
  protected
    OpenIPSL.Types.Angle delta(start=angle_0);
    OpenIPSL.Types.PerUnit VT(start=v_0) "Bus voltage magnitude";
    OpenIPSL.Types.Angle anglev(start=angle_0) "Bus voltage angle";
    parameter OpenIPSL.Types.PerUnit p0=P_0/M_b "Initial active power (machine base)";
    parameter OpenIPSL.Types.PerUnit q0=Q_0/M_b "Initial reactive power (machine base)";
    parameter OpenIPSL.Types.PerUnit vr0=v_0*cos(angle_0);
    parameter OpenIPSL.Types.PerUnit vi0=v_0*sin(angle_0);
    parameter OpenIPSL.Types.PerUnit ir0=(p0*vr0 + q0*vi0)/(vr0^2 + vi0^2);
    parameter OpenIPSL.Types.PerUnit ii0=(p0*vi0 - q0*vr0)/(vr0^2 + vi0^2);
    parameter OpenIPSL.Types.PerUnit Isr0=ir0 "Source current re M_b";
    parameter OpenIPSL.Types.PerUnit Isi0=ii0 "Source current im M_b";
    parameter OpenIPSL.Types.PerUnit Ip0=Isr0*cos(-angle_0) - Isi0*sin(-angle_0);
    parameter OpenIPSL.Types.PerUnit Iq0=(Isr0*sin(-angle_0) + cos(-angle_0)*Isi0);
    parameter Real CoB=M_b/S_b "Change of base";

  equation
    anglev = atan2(p.vi, p.vr);
    VT = sqrt(p.vr*p.vr + p.vi*p.vi);
    delta = anglev;

   annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-140,-140},
              {140,140}}), graphics={
          Rectangle(extent={{-140,140},{140,-140}}, lineColor={28,108,200}),
          Text(
            extent={{-126,90},{-66,50}},
            textColor={0,0,255},
            textString="IQCMD"),
          Text(
            extent={{-126,-50},{-66,-90}},
            textColor={0,0,255},
            textString="IPCMD"),
          Text(
            extent={{-136,-100},{-104,-140}},
            textColor={0,0,255},
            textString="IQ0"),
          Text(
            extent={{-76,-100},{-44,-140}},
            textColor={0,0,255},
            textString="IP0"),
          Text(
            extent={{-14,-104},{14,-136}},
            textColor={0,0,255},
            textString="V0"),
          Text(
            extent={{46,-104},{74,-136}},
            textColor={0,0,255},
            textString="Q0"),
          Text(
            extent={{-110,140},{-70,110}},
            textColor={0,0,255},
            textString="VT"),
          Text(
            extent={{-30,140},{30,110}},
            textColor={0,0,255},
            textString="PGEN"),
          Text(
            extent={{60,140},{120,110}},
            textColor={0,0,255},
            textString="QGEN"),
          Text(
            extent={{106,-104},{134,-136}},
            textColor={0,0,255},
            textString="P0")}),                                   Diagram(
          coordinateSystem(preserveAspectRatio=false, extent={{-140,-140},{140,140}})));
  end baseRenewableGenerator;

  model LVACM
    //Modelica.Blocks.Interfaces.RealInput Ivpnt0
    //Modelica.Blocks.Interfaces.RealInput Ivpnt1
          parameter Real lvpnt0;
          parameter Real lvpnt1;
    Modelica.Blocks.Interfaces.RealOutput y
      annotation (Placement(transformation(extent={{100,-20},{140,20}}),
          iconTransformation(extent={{100,-10},{120,10}})));
    Modelica.Blocks.Interfaces.RealInput Vt
      annotation (Placement(transformation(extent={{-120,-10},{-100,10}}),
          iconTransformation(extent={{-120,-10},{-100,10}})));

  equation
    y = smooth(1,noEvent(if Vt <= lvpnt0 then 0 elseif Vt >= lvpnt1 then 1 else (1/(lvpnt1-lvpnt0))*(Vt-lvpnt0)));
      annotation (Placement(transformation(extent={{-100,-20},{-60,20}}),
          iconTransformation(extent={{-20,-20},{20,20}},
          rotation=90,
          origin={-28,-102})),
                  Placement(transformation(extent={{-100,-80},{-60,-40}}),
          iconTransformation(extent={{-20,-20},{20,20}},
          rotation=90,
          origin={66,-102})),
                Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
              -100},{100,100}}),
                           graphics={
          Rectangle(
            extent={{-100,100},{100,-100}},
            lineColor={0,0,0}),
          Text(
            extent={{-80,40},{80,-40}},
            lineColor={28,108,200},
            textStyle={TextStyle.Bold},
            textString="%name"),
          Line(points={{-32,66}}, color={28,108,200})}),           Diagram(
          coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
              100,100}})));
  end LVACM;

  model LVPL
    Modelica.Blocks.Interfaces.RealOutput y
      annotation (Placement(transformation(extent={{100,-20},{140,20}}),
          iconTransformation(extent={{100,-10},{120,10}})));
    Modelica.Blocks.Interfaces.RealInput V
      annotation (Placement(transformation(extent={{-120,-10},{-100,10}}),
          iconTransformation(extent={{-120,-10},{-100,10}})));
    //Modelica.Blocks.Interfaces.RealInput Brkpt
   // Modelica.Blocks.Interfaces.RealInput Zerox
    //Modelica.Blocks.Interfaces.RealInput Lvpl1
          parameter Real Brkpt;
          parameter Real Lvpl1;
          parameter Real Zerox;
  equation

    y = noEvent(if V < Zerox then 0 else if V > Brkpt then Lvpl1 else (V-Zerox)*(Lvpl1/(Brkpt-Zerox)));

    //y = smooth(1,noEvent(if V < Zerox then 0 else if V > Brkpt then 10e6 else (V-Zerox)*(Lvpl1/(Brkpt-Zerox))));

    //y = if ((ipcmd/(V-Zerox)) <= (Lvpl1/(Brkpt-Zerox)) and ipcmd > Lvpl1) then Lvpl1;

      annotation (Placement(transformation(extent={{-140,0},{-100,40}})),
                  Placement(transformation(extent={{-140,-40},{-100,0}})),
                  Placement(transformation(extent={{-140,-80},{-100,-40}})),
                Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
              -100},{100,100}}),                                  graphics={
          Rectangle(
            extent={{-100,100},{100,-100}},
            lineColor={0,0,0}),
          Text(
            extent={{-80,40},{80,-40}},
            lineColor={28,108,200},
            textStyle={TextStyle.Bold},
            textString="%name")}),                                 Diagram(
          coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
              100,100}})));
  end LVPL;
  annotation (Documentation(info="<html>
<p>
This package contains the base class component used in the REGC_A component, as well as the Low Voltage Active Current Management (LVACM)
 and the Low Voltage Power Logic (LVPL).
</p>
</html>"));
end BaseClasses;
