within OpenIPSL.Examples.IEEE14.Generation_Groups;
model GroupBus8 "18kV/25MVA reactive power generation unit (synchronous condenser) connected to bus 8"
  extends OpenIPSL.Electrical.Essentials.pfComponent;
  parameter Real vf0=2.622215878949932 "Initial field voltage";
  parameter Real vref0=1.221943942023239 "Reference voltage AVR";
  OpenIPSL.Electrical.Controls.PSAT.AVR.AVRTypeII aVR3TypeII2(
    Ta=0.02,
    Tf=1,
    Ke=1,
    Tr=0.001,
    Ka=20,
    Kf=0.001,
    Te=0.7,
    v0=v_0,
    vrmin=1.395,
    vrmax=6.810) annotation (Placement(transformation(origin={0,10}, extent = {{-10, -10}, {10, 10}})));
  OpenIPSL.Electrical.Machines.PSAT.Order6 Syn4(
    fn=60,
    D=2,
    Sn=25000000,
    Vn=18000,
    V_b=V_b,
    xd=1.25,
    xq=1.22,
    x1d=0.232,
    x1q=0.715,
    x2d=0.12,
    x2q=0.12,
    T1d0=4.75,
    T1q0=1.5,
    T2d0=0.06,
    T2q0=0.21,
    M=2*5.06,
    v_0=v_0,
    angle_0=angle_0,
    P_0=P_0,
    Q_0=Q_0,
    ra=0.0041) annotation (Placement(transformation(
        extent={{-20,-20},{20,20}},
        origin={60,0})));
  OpenIPSL.Interfaces.PwPin pwPin annotation (Placement(transformation(extent={{100,-10},
            {120,10}}), iconTransformation(extent={{100,-10},{120,10}})));
equation
  connect(aVR3TypeII2.vf, Syn4.vf) annotation (
    Line(points={{12,10},{36,10}}, color = {0, 0, 127}));
  connect(Syn4.v, aVR3TypeII2.v) annotation (
    Line(points={{82,6},{90,6},{90,-32},{-20,-32},{-20,4},{-12,4}}, color = {0, 0, 127}));
  connect(Syn4.p, pwPin) annotation (Line(points={{80,0},{110,0}},
                   color={0,0,255}));
  connect(Syn4.pm0, Syn4.pm) annotation (Line(points={{44,-22},{44,-28},{28,-28},{28,-10},{36,-10}},
                                          color={0,0,127}));
  connect(Syn4.vf0, aVR3TypeII2.vf0) annotation (
    Line(points={{44,22},{44,30},{20,30},{20,-12},{0,-12},{0,-2}}, color = {0, 0, 127}));
  connect(aVR3TypeII2.vref0, aVR3TypeII2.vref) annotation (
    Line(points={{0,22},{0,30},{-20,30},{-20,16},{-12,16}}, color = {0, 0, 127}));
  annotation (
    Icon(graphics={Text(lineColor = {0, 0, 255}, extent = {{-93, 6}, {-24, -12}}, textString = "", textStyle = {TextStyle.Italic}),
          Text(
          lineColor={28,108,200},
          fillColor={0,0,255},
          fillPattern=FillPattern.Solid,
          extent={{-100,-20},{100,-40}},
          textString="%name"),
                         Line(points={{-60,0},{-20,40},{20,0},{60,40}},
          color={28,108,200}),Ellipse(lineColor = {28, 108, 200}, extent={{-100,-100},{100,100}})}),
    Documentation(info="<html>
<p>18kV/25MVA Reactive power generation unit (synchronous condenser) connected to bus 8, and composed of the following component models:</p>
<ul>
<li><strong>Machine</strong>: 6th order, from PSAT.</li>
<li><strong>Exciter</strong>: type II, from PSAT.</li>
</ul>
</html>"));
end GroupBus8;
